<p></p>
<p class="MsoNormal" style="line-height: 150%;"><span style="font-size: 12pt; line-height: 150%; font-family: 'Arial','sans-serif';" lang="EN-IN"> <font size="5"><u><b>Aim of the experiment : Control Of Bus Voltages Through On-load Tap Changer.</b></u></font> </span></p>
<p>The transformer in substation are equipped with on-load tap changer (OLTC) to control the bus voltages. The taps can be lowered of raised depending on the request. The standard adapted is +5% to -15% in step of 1.25%. This process is simulated as below.</p>
<p></p>
<ol type="a">
<li>The tap lower indicates raise in secondary bus voltage, Tap raise indicates decrease in secondary Bus voltage.</li>
<li>One click on lower or raise button changes tap by 1.25% and alters voltages correspondingly.</li>
<li>The taps are changed by observing the variation in 33KV incomer voltage. The lowest voltage on 11 kV side in set as 10.7 kV.</li>
<li>The following table shown below gives the number of times tap to be lowered to increase secondary voltage, when input voltage at 33 kV incomer is less than 33kV.</li>
</ol>
<p></p>
<ul type="disc">
<li>V1 is 33 kV incomer.</li>
<li>V2 is 11 kV with normal tap settings.</li>
<li>V2<sup>T</sup> is 11 kV after tap changing.</li>
</ul>
<p></p>
<p>The incomer voltage can be selected from the table and in order to achieve constant 11kV secondary voltage, tap can be changed by clicking tap lower or tap raise button.</p>
<p><u>To increase secondary Bus voltage by lowering taps when there is decrease in primary voltage: </u></p>
<table border="1">
<tbody>
<tr><th>V1(kV)</th><th>V2(kV)</th><th>No of times tap lower<br /> to be clicked</th><th>Percentage of<br /> tap lowered</th><th>V2 <sup>T </sup>(kV)</th></tr>
<tr>
<td>33</td>
<td>11</td>
<td>---</td>
<td>---</td>
<td>11</td>
</tr>
<tr>
<td>32.5</td>
<td>10.83</td>
<td>1</td>
<td>-1.25%</td>
<td>10.97</td>
</tr>
<tr>
<td>32</td>
<td>10.66</td>
<td>3</td>
<td>-3.75%</td>
<td>11.08</td>
</tr>
<tr>
<td>31.5</td>
<td>10.5</td>
<td>4</td>
<td>-5.00%</td>
<td>11.05</td>
</tr>
<tr>
<td>31</td>
<td>10.33</td>
<td>5</td>
<td>-6.25%</td>
<td>11.02</td>
</tr>
<tr>
<td>30.5</td>
<td>10.16</td>
<td>7</td>
<td>-8.75%</td>
<td>11.14</td>
</tr>
<tr>
<td>30</td>
<td>10</td>
<td>8</td>
<td>-10.00%</td>
<td>11.11</td>
</tr>
<tr>
<td>29.5</td>
<td>9.83</td>
<td>9</td>
<td>-11.25%</td>
<td>11.07</td>
</tr>
</tbody>
</table>
<p></p>
<p><u>Illustration</u></p>
<ul type="disc">
<li>if the incoming primary voltage(V1) = 32.5 kV.</li>
</ul>
<p>Then , V1=32.5 kV<br /> V2 = (32.5 / 3) = 10.83kV<br /> With one time clicking on tap lower button, tap lowered by 1.25%<br /> Hence V2<sup>T</sup>= (V1/3)/ (1-0.0125) = (32.5/3)/0.9875=10.97kV. <u>To decrease secondary Bus voltage by increasing taps when there is increase in primary voltage :</u></p>
<table border="1">
<tbody>
<tr><th>V1(kV)</th><th>V2(kV)</th><th>No of times tap lower<br /> to be clicked</th><th>Percentage of <br />tap lowered</th><th>V2 <sup>T </sup>(kV)</th></tr>
<tr>
<td>33</td>
<td>11</td>
<td>---</td>
<td>---</td>
<td>11</td>
</tr>
<tr>
<td>33.5</td>
<td>11.16</td>
<td>1</td>
<td>1.25%</td>
<td>11.02</td>
</tr>
<tr>
<td>34</td>
<td>11.33</td>
<td>2</td>
<td>2.50%</td>
<td>11.05</td>
</tr>
</tbody>
</table>
<p></p>
<p><u>Illustration</u></p>
<ul type="disc">
<li>if the incoming primary voltage(V1) = 33.5 kV.</li>
</ul>
<p>Then , V1=33.5 kV<br /> V2 = (33.5 / 3) = 11.16 kV<br /> With one time clicking on tap raise button, tap raised by 1.25% <br /> Hence V2<sup>T</sup>= (V1/3)/ (1+0.0125) = (33.5/3)/(1.0125)=11.02 kV.</p>