<p></p>
<p class="MsoNormal" style="line-height: 150%;"><span style="font-size: 12pt; line-height: 150%; font-family: 'Arial','sans-serif';" lang="EN-IN"> <font size="5"><u><b>Development of 11KV/433 Volts substation automation scheme using programmable logic controller for cyclic ON/OFF load operation</b></u></font> </span></p>
<p><b><font size="4">Aim</font></b>:Development of 11KV/433 Volts substation automation scheme using programmable logic controller for cyclic ON/OFF load operation and observe the working (Human machine interface) of substation.</p>
<p><b><font size="4">Procedure</font></b>:In our experiment, substation is automated using a modular PLC.<br /> Let us see how the human machine interface (HMI). Looks like:</p>
<center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/1.gif" height="550" width="850" /></center>
<p><br /> Here, Incomer1 and Incomer2 is of the same source and it is stepped down from 11KV to 433Volts. IncomerDG is also stepped down from KV to 433 Volts but of different phase.<br /> Let us assign address for the input and output signals of the PLC:<br /> Incoming signals to PLC are:-</p>
<ul type="square">
<li>I:1/0 = Incomer1</li>
<li>I:1/1 = Incomer2</li>
<li>I:1/2 = IncomerDG</li>
<li>I:1/3 = Buscoupler</li>
<li>I:1/4 = Load1</li>
<li>I:1/5 = Load2</li>
<li>I:1/6 = Load3</li>
<li>I:1/7 = Load4</li>
<li>I:1/8 = Load5</li>
<li>I:1/9 = Load6</li>
<li>I:1/10 = Load7</li>
</ul>
<p>Outgoing signals of PLC are:-</p>
<ul type="square">
<li>O:2/1 = Incomer1 ON status</li>
<li>O:2/2 = Incomer1 OFF status</li>
<li>O:2/3 = Incomer1 Trip status</li>
<li>O:2/4 = Load1 ON status</li>
<li>O:2/5 = Load1 ON status</li>
<li>O:2/6 = Incomer2 ON status</li>
<li>O:2/7 = Incomer2 OFF status</li>
<li>O:2/8 = Incomer2 Trip status</li>
<li>O:2/9 = Buscoupler OFF status</li>
<li>O:2/10 = Buscoupler ON status</li>
<li>O:2/11 = IncomerDG ON status</li>
<li>O:2/12 = IncomerDG OFF status</li>
<li>O:2/13 = IncomerDG Trip status</li>
<li>O:2/14 = Load2 ON status</li>
<li>O:2/15 = Load2 OFF status</li>
<li>O:3/0 = Load3 ON status</li>
<li>O:3/1 = Load3 OFF status</li>
<li>O:3/2 = Load4 ON status</li>
<li>O:3/3 = Load4 OFF status</li>
<li>O:3/4 = Load5 ON status</li>
<li>O:3/5 = Load5 OFF status</li>
<li>O:3/6 = Load6 ON status</li>
<li>O:3/7 = Load6 OFF status</li>
<li>O:3/8 = Load7 ON status</li>
<li>O:3/9 = Load7 OFF status</li>
<li>O:4/0 = Load1 ON status</li>
<li>O:4/1 = Load1 OFF status</li>
<li>O:4/2 = Load2 ON status</li>
<li>O:4/3 = Load2 OFF status</li>
<li>O:4/4 = Load3 ON status</li>
<li>O:4/5 = Load3 OFF status</li>
<li>O:4/6 = Load4 ON status</li>
<li>O:4/7 = Load4 OFF status</li>
<li>O:4/8 = Load5 ON status</li>
<li>O:4/9 = Load5 OFF status</li>
<li>O:4/10 = Load6 ON status</li>
<li>O:4/11 = Load6 OFF status</li>
<li>O:4/12 = Load7 ON status</li>
<li>O:4/13 = Load7 OFF status</li>
</ul>
<p><u>Note</u>: Here, CPU resides in slot 0,one 116-bit input module is used and three-16bit output modules are used.</p>
<ul type="disc">
<li>Let us design the ladder logic for the substation:</li>
<ul type="square">
<li><u>Incomer1 PLC control scheme of autoclave</u><br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/2.gif" height="400" width="750" /></center></li>
<li><u>Incomer2 PLC control scheme of autoclave</u><br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/3.gif" height="300" width="750" /></center></li>
<li><u>Incomer3 PLC control scheme of autoclave</u><br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/4.gif" height="350" width="750" /></center></li>
<li><u>The Ladder diagram below is used for OFF status of the incomers</u><br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/5.gif" height="350" width="650" /></center></li>
<li><u>PLC control scheme of incomers protection of autoclave(Tripping issues)</u><br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/6.gif" height="300" width="700" /></center></li>
</ul>
<li><b><u>Cyclic ON/OFF load control schemes</u></b>
<p>In a 24 hours loading cycle, some consumer wants load to be switched ON in a regular intervals as per their requirement, for example 14 hours ON and remaining 10 hours OFF.<br /> In order to meet such requirements in every time interval personnel&rsquo;s should be employed for operation. In the present thesis, for simplicity 10 seconds ON and 5 second OFF time was implemented for Load1. Similarly 8 second ON, and 4 second OFF time was implemented for Load2.</p>
</li>
</ul>
<ul type="circle">
<li>Ladder logic is designed as follows:</li>
<ul type="disc">
<li>Ladder logic for Load1 is as follows:<br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/7.gif" height="500" width="700" /></center><br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/8.gif" height="500" width="700" /></center></li>
<li>Ladder logic for Load2 is as follows:<br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/9.gif" height="500" width="700" /></center><br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/10.gif" height="500" width="700" /></center></li>
</ul>
<ul type="square">
<li><u><b>LADDER LOGIC FOR NORMAL LOADS:</b></u><br />
<ul type="disc">
<li>Ladder logic for load3<br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/11.gif" height="500" width="700" /></center></li>
<li>Ladder logic for Load4<br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/12.gif" height="500" width="700" /></center></li>
<li>Ladder Logic For Load5<br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/13.gif" height="500" width="700" /></center></li>
<li>Ladder Logic For Load6<br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/14.gif" height="500" width="700" /></center></li>
<li>Ladder Logic For Load7<br /><center><img src="http://sa-nitk.vlabs.ac.in/images/cyclic/15.gif" height="500" width="700" /></center></li>
</ul>
</li>
</ul>
</ul>
<ul type="circle">
<li>In order to understand the working of HMI, click the switches (circuit breaker) i.e. Incomer1, Incomer2, IncomerDG, Load1, Load2, Load3, Load4, Load5, Load6, and Load7.</li>
</ul>