<p></p>
<p class="MsoNormal" style="line-height: 150%;"><span style="font-size: 12pt; line-height: 150%; font-family: 'Arial','sans-serif';" lang="EN-IN"> <font size="5"><u><b>Aim of the experiment: Fault scenario simulation in a feeder </b></u></font> </span></p>
<p>Whenever fault happens in a feeder, the circuit breaker placed in the feeder trips due to high fault current. This will alter the loading conditions in the substation. Whenever fault occurs, Alarm will be generated indicating tripping of circuit breaker.</p>
<p>This process is simulated as below:</p>
<p><font size="4"><u><b>Fault on feeder1 </b></u></font></p>
<ol type="a"><ol type="a">
<li>Prefault condition is taken as <br /> 45A flowing in Feeder 1(with 3 switches on)<br /> 30A flowing in Feeder 2(with 2 switches on)<br /><br /><font size="4"><u>Reading of meters </u></font><br />
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>11</td>
<td>45</td>
<td>857.36</td>
<td>11</td>
<td>30</td>
<td>571.57</td>
<td>33</td>
<td>25</td>
<td>1423.94</td>
</tr>
</tbody>
</table>
</li>
<li>Fault on feeder1 is simulated by short.</li>
<li>The circuit breaker CB6 opens, CB6 color changes to blue.</li>
<li>Alarm gets generated.</li>
</ol></ol>
<p><br /><font size="4"><u>Reading of meters changes: </u></font></p>
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>11</td>
<td>0</td>
<td>0</td>
<td>11</td>
<td>30</td>
<td>571.57</td>
<td>33</td>
<td>10</td>
<td>571.57</td>
</tr>
</tbody>
</table>
<p><font size="4"><u><b>Fault on feeder2 </b></u></font></p>
<ol type="a"><ol type="a">
<li>Prefault condition is taken as <br /> 45A flowing in Feeder 1(with 3 switches on)<br /> 30A flowing in Feeder 2(with 2 switches on)<br /><br /><font size="4"><u>Reading of meters </u></font><br />
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>11</td>
<td>45</td>
<td>857.36</td>
<td>11</td>
<td>30</td>
<td>571.57</td>
<td>33</td>
<td>25</td>
<td>1423.94</td>
</tr>
</tbody>
</table>
</li>
<li>Fault on feeder2 is simulated by short.</li>
<li>The circuit breaker CB7 opens, CB7 color changes to blue.</li>
<li>Alarm gets generated.</li>
</ol></ol>
<p><br /><font size="4"><u>Reading of meters changes: </u></font></p>
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>11</td>
<td>45</td>
<td>857.36</td>
<td>11</td>
<td>0</td>
<td>0</td>
<td>33</td>
<td>15</td>
<td>857.36</td>
</tr>
</tbody>
</table>