<p></p>
<p class="MsoNormal" style="line-height: 150%;"><span style="font-size: 12pt; line-height: 150%; font-family: 'Arial','sans-serif';" lang="EN-IN"> <font size="5"><u><b>Aim of the experiment: Fault scenario simulation in a Transformer /Bus</b></u></font> </span></p>
<p>The occurrence of fault in a Transformer or Bus makes the corresponding circuit breaker to open and depending on configuration, the power to feeder load varies.</p>
<p>To simulate this condition, the process is as below:</p>
<p><font size="4"><u><b>Fault on transformer 1 </b></u></font></p>
<ol type="a"><ol type="a">
<li>Prefault condition is taken as <br /> 45A flowing in Feeder 1(with 3 switches on) <br /> 30A flowing in Feeder 2(with 2 switches on) <br /><br /><font size="4"><u>Reading of meters </u></font><br />
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>11</td>
<td>45</td>
<td>857.36</td>
<td>11</td>
<td>30</td>
<td>571.57</td>
<td>33</td>
<td>25</td>
<td>1423.94</td>
</tr>
</tbody>
</table>
</li>
<li>Create fault on transformer 1. CB2 opens. CB2 Color changes to blue</li>
<li>Feeder1 supply is cut off.</li>
</ol></ol>
<p><br /><font size="4"><u>Reading of meters</u></font></p>
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>0</td>
<td>0</td>
<td>0</td>
<td>11</td>
<td>30</td>
<td>571.57</td>
<td>33</td>
<td>10</td>
<td>571.57</td>
</tr>
</tbody>
</table>
<p><font size="4"><u><b>Fault on Transformer 2</b></u></font></p>
<ol type="a"><ol type="a">
<li>Prefault condition is taken as <br /> 45A flowing in Feeder 1(with 3 switches on) <br /> 30A flowing in Feeder 2(with 2 switches on)<br /><br /><font size="4"><u>Reading of meters </u></font><br />
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>11</td>
<td>45</td>
<td>857.36</td>
<td>11</td>
<td>30</td>
<td>571.57</td>
<td>33</td>
<td>25</td>
<td>1423.94</td>
</tr>
</tbody>
</table>
</li>
<li>Create fault on transformer 1. CB3 opens. CB3 Color changes to blue.</li>
<li>Feeder2 supply is cut off.</li>
</ol></ol>
<p><br /><font size="4"><u>Reading of meters </u></font></p>
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>11</td>
<td>45</td>
<td>857.36</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>33</td>
<td>15</td>
<td>857.36</td>
</tr>
</tbody>
</table>
<p><font size="4"><u><b>Fault on 33 KV Bus</b></u></font></p>
<ol type="a"><ol type="a">
<li>Prefault condition is taken as <br /> 45A flowing in Feeder 1(with 3 switches on) <br /> 30A flowing in Feeder 2(with 2 switches on)<br /><br /><font size="4"><u>Reading of meters </u></font><br />
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>11</td>
<td>45</td>
<td>857.36</td>
<td>11</td>
<td>30</td>
<td>571.57</td>
<td>33</td>
<td>25</td>
<td>1423.94</td>
</tr>
</tbody>
</table>
</li>
<li>Create fault on 33 kV bus.</li>
<li>CB1 opens. CB1 Color changes to blue.</li>
</ol></ol>
<p><br /><font size="4"><u>Reading of meters </u></font></p>
<table align="10px" border="1">
<tbody>
<tr><th colspan="3">M1</th><th colspan="3">M2</th><th colspan="3">M3</th></tr>
<tr>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
<td>V (kV)</td>
<td>I (A)</td>
<td>P (kW)</td>
</tr>
<tr>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
</tr>
</tbody>
</table>